---
title: 绪论
type: kb
layout: page
order: 1
---

# 绪论

暖通空调（HVAC, Heating Ventilation and Air Conditioning）通过**主动调节**建筑热湿环境，为室内人员提供热舒适、健康空气和安全保障。学科横跨热力学、流体力学、传热学和控制理论，是建筑节能与碳中和的关键支撑。

---

## 一、HVAC 三大任务

| 任务 | 目标 | 典型系统 |
|------|------|---------|
| **供暖** | 冬季补偿建筑热损失，维持室内设计温度 | 散热器、热水辐射、热风系统 |
| **通风** | 稀释/排除室内污染物，提供新风 | 机械送排风、新风热回收 |
| **空气调节** | 夏季消除余热余湿，维持温湿度 | 全空气、风机盘管、多联机 |

三个任务的本质是**对建筑得热、失热、得湿、失湿的动态平衡**。通风独立于供暖空调时叫"通风系统"；作为供暖空调的一部分时叫"新风系统"。

---

## 二、室内设计参数

室内设计参数是设计目标值，也是验收依据。

| 参数 | 冬季典型 | 夏季典型 | 选取依据 |
|------|---------|---------|---------|
| 干球温度 $t_n$ | 18～22 ℃ | 24～26 ℃ | GB 50736 民用建筑供暖通风与空气调节设计规范 |
| 相对湿度 $\varphi$ | 30～60% | 40～65% | 工艺/舒适/防结露需求 |
| 空气流速 $v$ | ≤ 0.2 m/s | ≤ 0.3 m/s | 工作区防吹风感 |
| 新风量 $L$ | ≥ 30 m³/(h·人) | ≥ 30 m³/(h·人) | 稀释 CO₂ 与污染物 |
| 噪声 NR | ≤ 35～40 dB(A) | ≤ 40～45 dB(A) | 房间性质 |

> 冬季相对湿度**不能过高**（围护结构内表面易结露）；夏季相对湿度**不能过低**（过强的蒸发冷却会让人感到冷）；新风量是**卫生要求**，与负荷计算无直接关系。

---

## 三、室外设计参数

室外参数决定设备容量和系统规模，是负荷计算的边界条件。

### 3.1 冬季

- **供暖室外计算温度 $t_{wn}$**：历年平均不保证 5 天的日平均温度
- **冬季空气调节室外计算温度 $t_{wk}$**：历年平均不保证 1 天的日平均温度
- **冬季通风室外计算温度 $t_{wf}$**：历年最冷月平均温度

### 3.2 夏季

- **夏季空气调节室外计算干球温度**：历年平均不保证 50 小时的干球温度
- **夏季空气调节室外计算湿球温度**：历年平均不保证 50 小时的湿球温度
- **夏季通风室外计算温度**：最热月平均温度

### 3.3 不保证率的概念

室外计算参数是按"允许一定比例极端工况不保证"原则确定的：全年 8760 小时中，设计温度对应约 50 小时，**保证率 99.4%（不保证率 0.4%）**。极端高温时室温短时超限被认为可接受——避免设备过度投资。

> **设计含义**：选型时"故意"让 0.4% 的极端工况不满足。代价是这部分时间室温短时超限；收益是设备投资和运行成本的大幅降低。规范推荐的不保证率是**经济性、设备成本、室温偏离幅度**三者的折中。

### 3.4 干球温度与湿球温度的用途

- **干球温度**：用于围护结构传热计算、设备选型
- **湿球温度**：用于焓湿图分析、新风焓值、热湿负荷
- 焓湿图上**同一焓值对应干湿球温差**——湿球温度低说明空气干燥，反之潮湿

---

## 四、HVAC 系统组成

完整系统由四个子系统协同工作：

完整系统由四个子系统协同工作：**冷热源**（锅炉/热泵/冷机/区域供热）→ **输配**（水泵/风机/管网/风管）→ **末端**（散热器/风机盘管/新风机组）→ **控制**（传感器/阀门/DDC 控制器），控制系统通过反馈调节冷热源输出。

### 4.1 冷热源
- 冬季：锅炉、热泵、区域供热
- 夏季：冷水机组、热泵、吸收式制冷

### 4.2 输配系统
- 热水/冷冻水：水泵 + 管网
- 蒸汽：锅炉房集中制备
- 冷/热风：风机 + 风管

### 4.3 末端装置
- 供暖：散热器、地暖、暖风机
- 空调：风机盘管、组合式空调机组、新风机组
- 局部：多联机、分体式

### 4.4 控制系统
- 传感器：温湿度、CO₂、压力
- 控制器：DDC、PLC
- 执行器：电动阀、风阀、变频器

> 控制系统是 HVAC 的"神经"——缺少它，输配和末端无法响应室内负荷变化，**系统整体能效显著下降**。

---

## 五、规范体系

| 规范 | 适用范围 |
|------|---------|
| **GB 50736** 民用建筑供暖通风与空气调节设计规范 | 通用设计 |
| **GB 50019** 工业建筑供暖通风与空气调节设计规范 | 工业建筑 |
| **GB/T 50155** 供暖通风与空气调节术语标准 | 术语定义 |
| **GB 50016** 建筑设计防火规范 | 防排烟部分 |
| **GB 50045** 高层民用建筑设计防火规范 | 高层建筑 |
| **JGJ 134** 严寒和寒冷地区居住建筑节能设计标准 | 居住节能 |
| **GB 50189** 公共建筑节能设计标准 | 公建节能 |

---

## 六、HVAC 与建筑节能

建筑运行能耗中，**HVAC 占 40～60%**（不同气候区差异较大），是节能重点：

1. **围护结构**：降低 K 值（外墙、外窗、屋顶）
2. **系统形式**：降低输配能耗（变频、水力平衡）
3. **末端控制**：按需供冷供热（VAV、风盘独立控制）
4. **余热回收**：排风热回收、冷凝热回收
5. **可再生能源**：地源/水源热泵、太阳能

> 节能的本质是**让设备只在需要时、按需要的量运行**。HVAC 节能从围护结构开始，到控制系统结束——每一环都不可忽视。
