---
title: 热湿负荷
type: kb
layout: page
order: 2
---

# 热湿负荷

负荷计算是 HVAC 设计的**第一步**，决定设备容量与系统规模。理解**得热与冷负荷的差异**是掌握本章的钥匙。

---

## 一、基本概念

### 1.1 得热量

单位时间内由各种途径进入室内的热量总和，是**输入**。

$$\sum Q_{gain} = Q_{env} + Q_{sol} + Q_{eq} + Q_{p} + Q_{oa}$$

其中 $Q_{gain}$ 为得热，$Q_{env}$ 为围护，$Q_{sol}$ 为太阳辐射，$Q_{eq}$ 为设备，$Q_{p}$ 为人员，$Q_{oa}$ 为新风

### 1.2 冷负荷

为维持室温恒定，空调系统单位时间内必须**从室内除去的热量**，是**输出**。

### 1.3 湿负荷

单位时间内由各种途径进入室内的湿量，散湿源主要来自人体、敞开水表面和工艺过程。

> 概念辨析：**得热是输入**，**冷负荷是输出**。表面上两者似乎相等，但实际**得热量 ≠ 冷负荷**。原因在于**围护结构和家具的蓄热延迟**。

---

## 二、得热 ≠ 冷负荷：辐射延迟

### 2.1 延迟机理

**太阳辐射延迟**：13:00 太阳直射穿过玻璃 → 室内地面、家具吸热 → 14:00-16:00 缓慢对流散热 → 冷负荷峰值延迟 1-3h 出现。

- **太阳辐射**：穿过玻璃瞬间进入，但**先被地面、家具吸收**再缓慢对流散热
- **围护结构传热**：外墙、屋顶有热情性，**延迟数小时**才传到室内
- **结果**：冷负荷峰值出现时间**晚于得热峰值**

### 2.2 冷负荷系数（CLF）

$$\boxed{Q_{cl,i} = Q_{gain,i} \times CLF_i}$$

- $Q_{cl}$ 为冷负荷，$Q_{gain}$ 为得热

- CLF = 同一时刻冷负荷 / 得热
- CLF 随时间衰减：夜间得热蓄存在墙体内，白天再释放成冷负荷
- 计算方法：冷负荷系数法（CLTD/SCL/CLF）、谐波反应法、传递函数法

### 2.3 不同朝向的延迟差异

| 朝向 | 太阳辐射特征 | 冷负荷峰值时间 |
|------|------------|--------------|
| 东向 | 上午直射 | 10:00-12:00 |
| 南向 | 中午近垂直 | 13:00-15:00 |
| 西向 | 下午强直射 | 15:00-17:00 |
| 北向 | 散射为主 | 平缓 |
| 水平（屋顶） | 全天太阳 | 14:00-16:00 |

> 各朝向**峰值时间不同**，同时出现的概率小。设计时不取各朝向峰值之和，而是按"最不利时刻"叠加。

---

## 三、夏季冷负荷的组成

### 3.1 围护结构传热冷负荷

**墙体/屋顶**用**室外空气综合温度** $t_{sa}$（含太阳辐射的当量温度）：

$$\boxed{t_{sa} = t_{wk} + \dfrac{\alpha_s \cdot I}{\alpha_w}}$$

- $\alpha_s$：围护外表面太阳辐射吸收率
- $I$：太阳辐射照度（W/m²）
- $\alpha_w$：外表面换热系数

$$Q_{w} = K \cdot F \cdot (t_{sa} - t_n)$$

- $Q_w$ 为外墙冷负荷

**外窗**有**两部分**冷负荷：
1. **温差传热**：$K \cdot F \cdot (t_{wk} - t_n)$
2. **直射辐射冷负荷**：$Q_{dir} = C_s \cdot F \cdot I_{dir}$（直接进室内，**无延迟**，$Q_{dir}$ 为直射辐射，$I_{dir}$ 为直射辐射照度）

> **关键区分**：
> - 墙 = 综合温度（吸收后再放出，**有延迟**）
> - 窗 = 温差 + 直射辐射（**直射部分无延迟**）
> - 这也解释了为什么西向窗下午特别热——直射辐射瞬间进室内，而西墙本身还有延迟

### 3.2 设备与照明冷负荷

- **设备**：按发热量 × 利用率 × 同时使用系数
- **照明**：白炽灯 $Q = N$（全转热），荧光灯 $Q = 1.2N$（镇流器附加）

### 3.3 人员冷负荷

- 显热 + 潜热（散湿）
- 群集系数修正：成年男子基础值 × 0.89～0.93

### 3.4 新风冷负荷

新风带焓差（含湿量）：

$$Q_{oa} = \rho \cdot L \cdot (h_w - h_n)$$

- $Q_{oa}$ 为新风冷负荷

- **潜热是瞬时的**（水分蒸发无延迟）
- 因此新风冷负荷**不延迟**，**按瞬时计算**

> **延迟特性总结**：
> - 围护结构得热 → 有延迟
> - 太阳辐射得热（经围护吸收）→ 有延迟
> - 人员/设备/灯光得热 → 部分有延迟
> - **新风得热 → 无延迟**
> - **潜热负荷 → 瞬时**（散湿无延迟）

---

## 四、夏季湿负荷

| 来源 | 散湿量 |
|------|-------|
| 人体散湿 | 50～200 g/(h·人)（依活动强度） |
| 敞开水表面 | $W = 0.0074 \cdot F \cdot (p_{w,sat} - p_n)$ |
| 食物/工艺 | 按工艺要求 |

夏季总湿负荷 $W$（g/h）。

---

## 五、热湿比 ε

### 5.1 定义

$$\boxed{\varepsilon = \dfrac{Q_s}{Q_s + Q_l} = \dfrac{Q_s}{Q_s + 2500W}}$$

- $Q_s$：总显热冷负荷（kW）
- $Q_l$：总潜热冷负荷（kW）
- $W$：湿负荷（kg/s）

### 5.2 物理意义

热湿比是**每 kg 水对应的显热量**（kJ/kg），决定**送风状态点**在焓湿图上的位置——热湿比越大，送风点越靠近"等焓冷却线"的下方。

### 5.3 房间负荷 vs 系统负荷

**房间负荷** = 围护结构 + 室内设备 + 人员/灯光（**不含新风**）；**系统负荷** = 房间负荷 + 新风负荷 → 设备选型依据。热湿比 ε **用房间负荷算**。

> **关键原则**：
> - **房间负荷 = 围护 + 室内热源**（**不含新风**）
> - **系统负荷 = 房间负荷 + 新风负荷**
> - **热湿比 ε 用房间负荷算**（因为新风由系统集中处理）
> - **设备选型用系统负荷**

> **为什么房间负荷不含新风？** 因为新风由 AHU 集中处理后再送入各房间，不是每个房间独立处理。如果用系统负荷（含新风）算 ε，会得到错误的送风点——因为新风处理过程在 AHU 中完成，**不等同于房间内的等湿降温**。

---

## 六、最小新风量原则

### 6.1 原则

**设计工况**下（夏季空调室外计算温度），按卫生要求取**最小新风量**：
- 民用建筑：30 m³/(h·人)
- 或按稀释 CO₂ 浓度法计算（一般 0.1% 浓度上限）

### 6.2 过渡季的处理

- 过渡季室外温度适宜时，可**全新风运行**（节能）
- 全空气系统设有**最小新风阀 + 最大新风阀**两段
- 设计工况保证**最小**新风（卫生），过渡季再加大（节能）

> **设计含义**：选设备时按最小新风算；运行时根据室外温度自动调整新风比。

---

## 七、冬季热负荷

### 7.1 围护结构基本耗热量

$$Q_{b} = K \cdot F \cdot (t_n - t_{wn})$$

- $Q_b$ 为基本耗热量

### 7.2 附加耗热量

| 附加项 | 修正系数 |
|-------|---------|
| 朝向附加 | 北/东北/西北 +5～10%；东/西 +3～5%；南 0% |
| 风力附加 | 沿海/高地 +5～10% |
| 高度附加 | 每增高 1m（高于 4m）+ 2% |
| 间歇供暖 | 系数 1.1～1.2 |

> 朝向附加反映**不同朝向太阳辐射补充**：南向有太阳、附加少；北向最冷、附加最大。

### 7.3 冷风渗透

- 缝隙法：按门窗缝隙长度 × 单位渗风耗热量
- 换气次数法：$Q = 0.278 \cdot c \cdot \rho \cdot V \cdot \Delta t \cdot n$
  - $n$ = 0.5～1.5 次/h（一般建筑）

### 7.4 总热负荷

$$\boxed{Q_{h} = Q_{b} \cdot (1 + \sum \alpha) + Q_{inf}}$$

- $Q_h$ 为总热负荷，$Q_b$ 为基本耗热量，$\alpha$ 为附加率，$Q_{inf}$ 为冷风渗透耗热量

---

## 八、逐时冷负荷计算

### 8.1 为什么必须逐时

蓄热延迟让**早上得热的热量到下午才成冷负荷**。若直接用最大得热代替最大冷负荷，会**高估设备容量**。逐时计算能精确捕捉这种时序错位。

### 8.2 步骤

1. **逐时得热**（0:00～24:00，每小时一值）
   - 围护结构（墙/屋/窗）逐时传热
   - 太阳辐射**逐时强度**（按朝向、时刻）
   - 室内热源（恒定或按时段）

2. **逐时冷负荷** = 各项得热 × 对应 CLF

3. **取 24h 中最大值**作为设计冷负荷

4. **同时刻各项叠加**（不能取各朝向峰值之和）

### 8.3 简化算法

- **冷负荷系数法**：直接查表
- **谐波反应法**：把周期性外扰展开为谐波
- **传递函数法**：状态空间离散化（手算复杂，工程上用软件）

> **计算量大的原因**：必须**逐时**算，因为蓄热延迟让**早上得热的热量到下午才成冷负荷**，要看整个 24h 序列。
