---
title: 制冷循环基础
type: kb
layout: page
order: 1
---

# 制冷循环基础

制冷循环是实现热量从低温热源向高温热源转移的热力学过程。本章从理想循环出发，逐步深入到实际的蒸汽压缩式制冷循环。

---

## 一、理想制冷循环

### 1.1 逆卡诺循环

逆卡诺循环是制冷技术的理论极限，由两个等温过程和两个绝热过程组成：

| 过程 | 描述 | 状态变化 |
|------|------|----------|
| 1→2 | 等温膨胀 | 低温热源吸热制冷 |
| 2→3 | 绝热压缩 | 消耗功，温度升高 |
| 3→4 | 等温压缩 | 向高温热源放热 |
| 4→1 | 绝热膨胀 | 温度降低，完成循环 |

**制冷系数（COP）**：

$$COP_{Carnot} = \frac{T_L}{T_H - T_L} = \frac{T_L}{\Delta T}$$

其中 $T_L$ 为低温热源温度（K），$T_H$ 为高温热源温度（K）。

> **关键结论**：逆卡诺循环的 COP 仅与温差有关，温差越小，COP 越高。

---

## 二、蒸汽压缩式制冷的理论循环

### 2.1 理论循环假设

1. 压缩机吸入干饱和蒸汽（无过热）
2. 冷凝器出口为饱和液体（无过冷）
3. 节流过程为等焓过程
4. 无压力损失和传热温差

### 2.2 理论循环在压焓图上的表示

在 p-h 图上，理论循环由四个状态点组成：1（蒸发器出口，饱和蒸汽）→ 2（压缩机出口，过热蒸汽，绝热压缩）→ 3（冷凝器出口，饱和液体，等压冷凝）→ 4（节流阀出口，湿蒸汽，等焓节流）→ 回到 1。

**四个状态点**：

| 点 | 状态 | 过程 |
|----|------|------|
| 1 | 蒸发器出口，饱和蒸汽 | 蒸发终点 |
| 2 | 压缩机出口，过热蒸汽 | 绝热压缩 |
| 3 | 冷凝器出口，饱和液体 | 等压冷凝 |
| 4 | 节流阀出口，湿蒸汽 | 等焓节流 |

### 2.3 理论循环性能计算

| 参数 | 计算公式 | 说明 |
|------|----------|------|
| 单位制冷量 | $q_0 = h_1 - h_4$ | kJ/kg |
| 单位耗功 | $w = h_2 - h_1$ | kJ/kg |
| 单位冷凝热 | $q_k = h_2 - h_3$ | kJ/kg |
| 制冷系数 | $COP = \frac{q_0}{w} = \frac{h_1 - h_4}{h_2 - h_1}$ | - |

---

## 三、蒸汽压缩式制冷循环的改善

### 3.1 吸气过热

**目的**：防止压缩机液击，提高制冷量

**影响**：
- 制冷量变化：$\Delta q_0 = h_{1'} - h_1$
- 耗功增加：$w' = h_{2'} - h_{1'}$
- 排气温度升高

### 3.2 液体过冷

**目的**：增加单位制冷量，防止节流闪发

**过冷度**：$\Delta t_{sc} = t_3 - t_{3'}$

**效果**：
$$\Delta q_0 = h_4 - h_{4'} = c_p \cdot \Delta t_{sc}$$

### 3.3 回热循环

利用吸气管的过热冷却液管中的液体，实现能量回收：来自蒸发器的低温蒸汽在回热器中吸收液管内液体的热量，形成过热蒸汽进入压缩机；液管内的液体被冷却后送入节流阀，形成过冷。

**适用条件**：回热循环对制冷剂有选择性，适用于 R12、R134a 等。

### 3.4 多级压缩与复叠循环

| 循环类型 | 适用条件 | 特点 |
|----------|----------|------|
| 两级压缩 | 压缩比 > 8～10 | 降低排气温度，提高效率 |
| 复叠循环 | 蒸发温度 < -60°C | 两种制冷剂串联，扩大温区 |

---

## 四、蒸汽压缩式制冷的实际循环

### 4.1 实际循环与理论循环的差异

| 差异项 | 实际表现 | 影响 |
|--------|----------|------|
| 压力损失 | 管路、阀门、换热器阻力 | 压缩比增大，效率下降 |
| 传热温差 | 蒸发器/冷凝器需温差传热 | 蒸发温度降低，冷凝温度升高 |
| 压缩机效率 | 容积效率、指示效率 < 1 | 实际耗功增加 |
| 不可逆损失 | 节流不可逆、传热不可逆 | 㶲损失 |

### 4.2 实际循环性能修正

**制冷量修正**：
$$Q_0 = \dot{m} \cdot q_0 \cdot \eta_v$$

**轴功率修正**：
$$P = \dfrac{\dot{m} \cdot (h_2 - h_1)}{\eta_{\text{is}}}$$

其中 $\eta_v$ 为压缩机容积效率。

**实际 COP**：
$$COP_{actual} = COP_{theoretical} \cdot \eta_{is} \cdot \eta_m \cdot \eta_e$$

### 4.3 提高实际循环效率的措施

1. **优化换热器设计**：增大传热面积，减小传热温差
2. **降低管路阻力**：合理选择管径，减少弯头
3. **提高压缩机效率**：采用高效压缩机，变频调节
4. **匹配设计**：压缩机、换热器、节流机构协调设计

---

## 参考文献

1. 彦启森, 石文星, 田长青. 《空气调节用制冷技术》(第五版). 中国建筑工业出版社, 2016.
2. ASHRAE Handbook - Fundamentals, 2021.
3. GB/T 10870-2014 《蒸气压缩循环冷水（热泵）机组性能试验方法》