---
title: 制冷设备
type: kb
layout: page
order: 3
---

# 制冷设备

制冷设备是蒸汽压缩式制冷系统的核心组成部分，包括压缩机、换热设备、节流机构和辅助设备四大类。本章详细介绍各类设备的工作原理、结构特点和选型要点。

---

## 一、制冷压缩机

### 1.1 往复活塞式制冷压缩机

**工作原理**：活塞在气缸内往复运动，完成吸气、压缩、排气过程。

| 类型 | 结构特点 | 适用功率 | 应用 |
|------|----------|----------|------|
| 开启式 | 曲轴伸出机体，需轴封 | 0.5～50 kW | 大型冷库、冷水机 |
| 半封闭式 | 电机与压缩机共用壳体 | 2～50 kW | 商用冷冻、空调 |
| 全封闭式 | 电机与压缩机完全封闭 | 0.1～15 kW | 家用冰箱、空调 |

**性能参数**：
- **制冷量**：$Q_0 = \dot{m} \cdot q_0$ (kW)
- **轴功率**：$P = \dot{m} \cdot w / \eta_{is}$ (kW)
- **容积效率**：$\eta_v = \dfrac{\dot V_{\text{actual}}}{\dot V_{\text{theoretical}}}$

**特点**：
- 优点：技术成熟、效率高、压力范围广
- 缺点：振动噪声大、易损件多、输气脉动

---

### 1.2 回转式制冷压缩机

#### 滚动转子式（滚动活塞式）

**结构**：偏心转子 + 滑片 + 气缸

**工作过程**：
1. 吸气：转子旋转，容积增大
2. 压缩：容积减小，压力升高
3. 排气：压力达到排气压力

**特点**：
- 结构简单，零件少
- 适用于小型全封闭压缩机（家用空调）
- 输气量调节困难

#### 涡旋式压缩机

**结构**：固定涡旋盘 + 运动涡旋盘

**工作原理**：两个渐开线涡旋盘啮合，形成多个压缩腔，连续完成吸气、压缩、排气。

| 参数 | 特点 |
|------|------|
| 压缩比 | 单级可达10:1 |
| 效率 | 等熵效率比活塞式高10～15% |
| 噪声 | 低（无吸排气阀） |
| 振动 | 小（旋转运动平衡好） |

**应用**：3～40 HP 商用空调、热泵热水器

#### 螺杆式压缩机

**结构**：阳转子 + 阴转子

**类型**：
- **单螺杆**：一个螺杆 + 两个星轮
- **双螺杆**：一对相互啮合的螺杆

**特点**：
| 特点 | 说明 |
|------|------|
| 输气量 | 连续无脉动 |
| 压缩比 | 单级可达20:1 |
| 调节 | 滑阀无级调节（10～100%） |
| 维护 | 少，寿命长 |

**应用**：50～1500 kW 冷水机组、工业冷冻

---

### 1.3 离心式制冷压缩机

**工作原理**：高速旋转的叶轮对制冷剂气体做功，动能转化为压力能。

**结构组成**：
- 吸气室 → 叶轮（做功）→ 扩压器（减速增压）→ 蜗壳

**性能特点**：

| 参数 | 特点 |
|------|------|
| 适用制冷量 | 300 kW 以上（大型建筑） |
| 转速 | 3000～15000 rpm |
| 效率 | 满负荷效率高 |
| 调节方式 | 进口导叶 + 变频 |

**喘振现象**：
- **原因**：流量过小，气流分离
- **危害**：振动、噪声、损坏
- **防止**：最小流量保护、热气旁通

**应用**：大型中央空调、区域供冷

---

## 二、换热设备

### 2.1 冷凝器

**功能**：将压缩机排出的高温高压制冷剂蒸汽冷凝为液体。

| 类型 | 结构 | 特点 | 应用 |
|------|------|------|------|
| 水冷式壳管 | 壳程走水，管程走制冷剂 | 传热系数高，需冷却水 | 大型冷水机 |
| 风冷式翅片 | 翅片管 + 风机 | 无需冷却水，安装方便 | 中小型机组 |
| 蒸发式 | 水膜蒸发冷却 | 节水，效率高 | 缺水地区 |

**设计要点**：
- 冷凝温度：$t_k = t_{w,out} + (5\sim10°C)$
- 对数温差：$\Delta t_m = 5\sim8°C$
- 污垢系数：考虑水质影响

---

### 2.2 蒸发器

**功能**：制冷剂在低压下蒸发吸热，产生制冷效果。

| 类型 | 结构 | 特点 | 应用 |
|------|------|------|------|
| 干式壳管 | 制冷剂走管，水走壳 | 充注量少，回油好 | 冷水机组 |
| 满液式 | 制冷剂走壳，水走管 | 传热好，充注量大 | 大型冷水机 |
| 板式 | 波纹板片叠压 | 紧凑，传热系数高 | 小型机组、热泵 |
| 翅片式 | 翅片管 + 风机 | 直接冷却空气 | 空调末端 |

**设计要点**：
- 蒸发温度：$t_0 = t_{w,in} - (5\sim10°C)$
- 过热度控制：5～8°C（保证回油）
- 冷冻水流量：1.5～2.5 m/s

---

## 三、节流机构

### 3.1 毛细管

**原理**：利用细长管道的流动阻力产生压降。

**特点**：
- 结构简单，成本低
- 无运动部件
- 不可调节
- 适用于负荷稳定的场合

**应用**：家用冰箱、小型空调

### 3.2 热力膨胀阀

**原理**：利用感温包感受蒸发器出口过热度，自动调节开度。

**结构**：
- 阀体 + 膜片 + 弹簧 + 感温包

**平衡方式**：
| 类型 | 特点 | 应用 |
|------|------|------|
| 内平衡 | 膜片下为进口压力 | 小压降蒸发器 |
| 外平衡 | 膜片下为出口压力 | 大压降蒸发器 |

**调节参数**：
- 过热度设定：5～8°C
- 静态过热度：弹簧预紧力
- 开启过热度：阀开始开启时的过热度

### 3.3 电子膨胀阀

**原理**：步进电机驱动阀针，精确控制开度。

**优势**：
- 调节范围宽（10～100%）
- 响应速度快
- 可配合控制系统优化
- 适合变频系统

**控制策略**：
- 过热度控制
- 蒸发压力控制
- 最优COP控制

---

## 四、辅助设备

### 4.1 储液器

**功能**：
- 储存液态制冷剂
- 调节系统循环量
- 气液分离

**设置位置**：冷凝器出口与膨胀阀之间

### 4.2 气液分离器

**功能**：防止压缩机液击，分离回气中的液体。

**设置位置**：蒸发器出口与压缩机吸气口之间

### 4.3 干燥过滤器

**功能**：
- 吸附水分（分子筛）
- 过滤杂质

**安装位置**：
- 液管：冷凝器出口
- 吸气管：大型系统回气

### 4.4 油分离器

**功能**：分离排气中的润滑油，保证系统回油。

**类型**：
- 惯性式
- 过滤式
- 离心式

### 4.5 其他辅助设备

| 设备 | 功能 |
|------|------|
| 电磁阀 | 通断控制 |
| 止回阀 | 防止倒流 |
| 安全阀 | 超压保护 |
| 视镜 | 观察制冷剂状态 |
| 压力控制器 | 高低压保护 |

---

## 五、设备选型速查

| 应用场景 | 压缩机 | 冷凝器 | 蒸发器 | 节流机构 |
|----------|--------|--------|--------|----------|
| 家用空调 | 转子/涡旋 | 风冷翅片 | 翅片式 | 毛细管/电子膨胀阀 |
| 商用冷水机 | 螺杆/涡旋 | 水冷壳管 | 干式壳管 | 热力膨胀阀 |
| 大型中央空调 | 离心/螺杆 | 水冷壳管/蒸发式 | 满液式 | 电子膨胀阀 |
| 冷库 | 活塞/螺杆 | 风冷/水冷 | 冷风机 | 热力膨胀阀 |
| 热泵热水器 | 涡旋/转子 | 翅片式 | 板式 | 电子膨胀阀 |

---

## 参考文献

1. 彦启森, 石文星, 田长青. 《空气调节用制冷技术》(第五版). 中国建筑工业出版社, 2016.
2. ASHRAE Handbook - Refrigeration, 2022.
3. GB/T 18430.1-2007 《蒸气压缩循环冷水（热泵）机组》
4. 《制冷压缩机》编写组. 《制冷压缩机》. 机械工业出版社.
